# CPU2 Modbus 与 CPU3 通信验证工作包

本工作包为 `cpu2_10` 建立专项验证载体，验证 CPU2 侧共享 Modbus 功能码准入、寄存器读写、异常响应、参数生效和测量结果回读。文档完成不表示测试通过。

| 稳定字段 | 值 |
| --- | --- |
| 缺口 ID | `gap-cpu2-10-specific-evidence` |
| 流程键 | `cpu2_10` |
| 证据 ID | `ev-wp-cpu2-10-modbus-cpu3` |
| 固件基线 | CPU2 `V1.22.0.0` / CPU3 `V1.21.0.0` |
| 当前结果 | `pending` |

<!-- cube-validation-result
{
  "schemaVersion": 1,
  "status": "pending",
  "executedAt": "2026-07-12",
  "environment": "计划阶段；尚未进入台架、实机或现场执行",
  "source": "本文可执行测试矩阵、四层验证边界与未验证项",
  "firmwareBaseline": {
    "cpu2": "V1.22.0.0",
    "cpu3": "V1.21.0.0"
  },
  "summary": "验证范围和通过标准已确定，尚未形成可引用的执行结果。"
}
-->

## 验证锚点

- 功能码与响应：`JudgeFunctioncode`、`Response03Process`、`Response04Process`、`Response10Process`；
- 写入落地：`PresetRegister`、`ReadDeviceParamsFromHoldingRegisters`；
- 数据发布：`WriteDeviceParamsToHoldingRegisters`、`write_measurement_result_to_InputRegisters`；
- 源码位置：`hostcommu_modbus.c`、`dataanalysis_modbus.c`。

## 可执行测试矩阵

| ID | 层 | 前置条件 | 操作步骤 | 观测位置 | 停止条件 | 预期结果 | 通过标准 | 状态 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| MB-A01 | 自动 | 主机测试和 CPU2 构建环境可用 | 运行 Modbus/流程文档门禁、相关主机测试与 CPU2 构建；核对功能码和寄存器符号关系 | 测试输出、构建日志、流程证据快照 | 测试失败、构建错误或符号失联 | 合法帧通过，非法长度/功能码被拒绝，关系保持一致 | 全部命令返回 0，无新增未解释警告 | 待执行 |
| MB-B01 | 台架 | CPU2 串口可访问，具备可记录原始帧的主站 | 发送合法 03、04、10 请求，覆盖首末合法地址、单寄存器和多寄存器边界 | 请求/响应原始帧、CRC、ACK、寄存器快照、运行参数 | 串口异常、寄存器越界或参数进入危险范围 | 读响应长度和内容正确，写响应与请求一致，参数按契约生效 | 所有边界帧响应一致，回读值等于运行态值，CRC 与长度正确 | 待执行 |
| MB-B02 | 台架 | 可构造非法功能码、错误长度、越界地址、坏 CRC 和截断帧 | 每次只注入一种异常并记录是否响应 | 原始帧、异常码、参数前后快照、通信统计 | 非法帧改变参数、系统失去响应或出现越界访问迹象 | 非法帧被拒绝或返回规定异常，运行参数保持不变 | 每类异常结果符合协议口径，连续 100 次异常后仍能处理下一合法帧 | 待执行 |
| MB-D01 | 实机 | CPU2 与 CPU3 目标板连接，版本与协议配置已记录 | CPU3 写入一组安全参数并回读；触发一次测量后读取输入寄存器结果 | CPU2/CPU3 双端日志、ACK、参数运行态、测量状态与结果 | 版本不匹配、危险命令、参数异常或通信持续失败 | 双端参数一致，测量状态和结果可稳定回读 | 连续 20 轮读写无错位、陈旧值或未解释超时，断连恢复后快照重新一致 | 待执行 |
| MB-F01 | 现场 | 现场通信拓扑、地址、波特率和操作窗口已确认 | 按现场上位机流程执行参数读取、受控写入、测量触发和结果读取 | 上位机抓包、设备日志、最终参数、测量结果 | 写入影响生产参数、异常响应无法解释或通信不稳定 | 现场主站与设备契约一致，不依赖实验室特殊配置 | 现场负责人确认全过程可复现，参数与结果均有前后记录 | 待执行 |

## 通过标准

- 03、04、10 合法路径以及非法功能码、长度、地址、CRC、截断帧均有原始帧证据。
- 写响应、参数运行态和后续回读三者一致；非法帧不得产生部分写入。
- CPU2/CPU3 连续轮询与断连恢复无错位、陈旧结果或未解释超时。
- 自动检查通过不能替代目标板串口时序、双端联调和现场上位机验证。

## 结果回写清单

- [ ] 保存自动测试、CPU2 构建和协议门禁输出。
- [ ] 保存合法/非法帧集合及预期响应对照。
- [ ] 保存 CPU2/CPU3 双端时间线、参数前后值与恢复记录。
- [ ] 保存现场主站版本、串口配置和操作记录。
- [ ] 按真实边界更新 `cube-validation-result`。
