# LTD 标准 Modbus 全量寄存器表

更新日期：2026-09-28

当前共享契约：`DEVICE_PROTOCOL_VERSION = 38`，当前源码组合为CPU2 `V1.45.1.0` / CPU3 `V1.45.0.0`；两端按协议版本严格相等判断，现场联调尚未执行。CPU3本机`0x7002`新增俄文枚举不改变CPU2/CPU3共享契约，因此不另行提升共享协议版本。

## 1. 文档定位

本表是 [LTD共享Modbus协议卷](LTD共享Modbus协议卷.md) 第14章的独立查表版，使用同一维护源，覆盖CPU2共享Holding、CPU3本机Holding、普通Input以及200点密度Input。协议语义、异常响应、命令时序、参数存储兼容性和参考帧仍以协议卷正文为准。

故障码必须按产生该错误的CPU2程序版本选择故障表；不得仅按CPU3版本或共享协议号套用当前故障编号。

## 2. 全量寄存器表

本章沿用项目原有的地址宏/枚举和寄存器数组格式，按 PDU 地址给出 3x/4x参考号、参数名称、分组、类型、寄存器数、字序、权限、S、O、单位、范围/枚举、权威端、持久化和支持状态。普通字段逐项列出；200点密度区先列统一字段口径，再列200点逐点地址矩阵。

表中未列出的块内空地址均为预留地址，不代表可写参数。正式联调以 PDU 地址、功能码和寄存器数三者共同确定字段。

### 2.1 查表约定

- Holding参考号：`400001 + PDU地址`；Input参考号：`300001 + PDU地址`。
- 报文必须发送PDU地址，不能把3x/4x参考号直接填入RTU帧。
- 两寄存器字段统一为高16位在前、低16位在后；`Int32`使用二进制补码，`Float32`使用IEEE-754单精度。
- “可写”表示线协议FC10权限；标为“普通页面只读”的兼容字段虽可在线协议写入，但上位机普通参数页不会开放。
- 本表共覆盖1556个已定义字段：CPU2 Holding 166项、CPU3 Holding 44项、普通Input 146项、200点密度Input 1200项。

### 2.2 CPU2共享保持寄存器（FC03/FC10）

| PDU起始地址 | 3x/4x参考号 | 参数/状态名称 | 分组 | 类型 | 寄存器数 | 字序 | 权限 | S | O | 单位 | 范围/枚举 | 权威端 | 持久化 | 支持状态/备注 |
| --- | ---: | --- | --- | --- | ---: | --- | --- | ---: | ---: | --- | --- | --- | --- | --- |
| `0x0000` | `400001` | 传感器类型 | 设备信息 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 12=DSM；13=多参数V3；14=DM4 | CPU2 | 是 | 协议35统一DM4为类型14；Safe为DM4预留运行模式；15仅为协议32～34历史值 |
| `0x0002` | `400003` | 传感器编号 | 设备信息 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0004` | `400005` | 传感器软件版本 | 设备信息 | `UInt32` | 2 | 高字在前 | 只读 | 1000 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0006` | `400007` | CPU2程序版本 | 设备信息 | `UInt32` | 2 | 高字在前 | 只读 | 1000 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0008` | `400009` | 上电默认指令 | 运行设置 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无；1=回零点；2=寻找液位；3=单点监测；4=水位跟随 | CPU2 | 是 | 已实现 |
| `0x000A` | `400011` | 故障自动回零 | 运行设置 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x000C` | `400013` | 故障停止测量 | 运行设置 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x000E` | `400015` | 协议版本 | 设备信息 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0010` | `400017` | 故障自动恢复重跑次数 | 运行设置 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 次 | [0, 10] | CPU2 | 是 | 已实现 |
| `0x0100` | `400257` | 位置源自动切换 | 电机与编码参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=启用 | CPU2 | 是 | 已实现 |
| `0x0102` | `400259` | 电机运行电流 | 电机与编码参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 1=0.08A；2=0.13A；3=0.17A；4=0.21A；5=0.25A；6=0.30A；7=0.34A；8=0.38A；9=0.42A；10=0.46A；11=0.51A；12=0.55A；13=0.59A；14=0.63A；15=0.68A；16=0.72A；17=0.76A；18=0.80A；19=0.84A；20=0.89A；21=0.93A；22=0.97A；23=1.01A；24=1.06A；25=1.10A；26=1.14A；27=1.18A；28=1.23A；29=1.27A；30=1.31A；31=1.35A | CPU2 | 是 | 已实现 |
| `0x0104` | `400261` | 编码轮周长 | 电机与编码参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0106` | `400263` | 电机限速 | 电机与编码参数 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | m/min |  | CPU2 | 是 | 已实现 |
| `0x0108` | `400265` | 首圈周长 | 电机与编码参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x010A` | `400267` | 尺带厚度 | 电机与编码参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x010C` | `400269` | 记步模式 | 电机与编码参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=编码器；1=电机 | CPU2 | 是 | 已实现 |
| `0x010E` | `400271` | 电机局部周长 | 电机与编码参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | mm | [50, 5000] | CPU2 | 是 | 已实现 |
| `0x0110` | `400273` | 空载扭力 | 扭力参数 | `Int32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0112` | `400275` | 空载扭力上限 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0114` | `400277` | 空载扭力下限 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0116` | `400279` | 满载扭力 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0118` | `400281` | 满载扭力上限 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x011A` | `400283` | 满载扭力下限 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x011C` | `400285` | 碰撞上限比率 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | % |  | CPU2 | 是 | 已实现 |
| `0x011E` | `400287` | 碰撞下限比率 | 扭力参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | % |  | CPU2 | 是 | 已实现 |
| `0x0120` | `400289` | 零点阈值比例 | 零点参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | % | [0, 100] | CPU2 | 是 | 已实现 |
| `0x0122` | `400291` | 扭力忽略区 | 零点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0124` | `400293` | 零点最大偏差 | 零点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0126` | `400295` | 找零下行距离 | 零点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0200` | `400513` | 液位罐高 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0202` | `400515` | 液位探头距差 | 液位参数 | `Int32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [-99999.9, 99999.9] | CPU2 | 是 | 已实现 |
| `0x0204` | `400517` | 液位盲区 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0206` | `400519` | 液位找液阈值 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | Hz |  | CPU2 | 是 | 已实现 |
| `0x0208` | `400521` | 液位滞后阈值 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | Hz |  | CPU2 | 是 | 已实现 |
| `0x020A` | `400523` | 液位测量方式 | 液位参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=相对频率；1=定频；2=密度找液位；3=超声；4=连续相对频率；5=连续定频 | CPU2 | 是 | 已实现 |
| `0x020C` | `400525` | 液位跟随频率 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | Hz |  | CPU2 | 是 | 已实现 |
| `0x020E` | `400527` | 液位跟随密度 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | kg/m³ |  | CPU2 | 是 | 已实现 |
| `0x0210` | `400529` | 液位滞后时间 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | s |  | CPU2 | 是 | 已实现 |
| `0x0212` | `400531` | 罐底检测模式 | 罐底与罐高 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=扭力；1=角度 | CPU2 | 是 | 已实现 |
| `0x0214` | `400533` | 探底角度阈值 | 罐底与罐高 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | ° |  | CPU2 | 是 | 已实现 |
| `0x0216` | `400535` | 探底扭力阈值 | 罐底与罐高 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 称重计数 | [0, 2147483647]，探底时须为正 | CPU2 | 是 | 协议37改为触底减重量；名称、地址和旧值保留；候选下限=起始基准-本值；内部绝对下限固定500 |
| `0x0218` | `400537` | 更新罐高标志 | 罐底与罐高 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x021A` | `400539` | 实测罐高最大偏差 | 罐底与罐高 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x021C` | `400541` | 初始罐高 | 罐底与罐高 | `UInt32` | 2 | 高字在前 | 可写（普通页面只读） | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x021E` | `400543` | 当前罐高 | 罐底与罐高 | `UInt32` | 2 | 高字在前 | 可写（普通页面只读） | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0220` | `400545` | 罐底后编码器修正 | 罐底与罐高 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x0300` | `400769` | 水位滞后时间 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | s | [0, 3600] | CPU2 | 是 | 当前为预留参数，不参与水位算法。 |
| `0x0302` | `400771` | 水位罐高 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0304` | `400773` | 水位测量方式 | 水位参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=低速模式；1=快速模式 | CPU2 | 是 | 已实现 |
| `0x0306` | `400775` | 水位盲区 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0308` | `400777` | 水位跟随电容阈值 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | pF |  | CPU2 | 是 | 已实现 |
| `0x030A` | `400779` | 水位寻找电容阈值 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | pF |  | CPU2 | 是 | 已实现 |
| `0x030C` | `400781` | 水位最大下行距离 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x030E` | `400783` | 零点电容 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | pF |  | CPU2 | 是 | 已实现 |
| `0x0310` | `400785` | 水位稳定距离 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0312` | `400787` | 水位修正值 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0314` | `400789` | 水位滞后电容阈值 | 水位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000 | 0 | pF |  | CPU2 | 是 | 已实现 |
| `0x0400` | `401025` | 磁通量D | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 100000 | kg/m³ | [-1000, 1000] | CPU2 | 是 | 已实现 |
| `0x0402` | `401027` | 磁通量T | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 1000 | ℃ | [-100, 100] | CPU2 | 是 | 已实现 |
| `0x0404` | `401029` | 上次液位修正液位 | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0406` | `401031` | 气相温度 | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | ℃ |  | CPU2 | 是 | 已实现 |
| `0x0408` | `401033` | 尺带伸缩率 | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 1000000 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x040A` | `401035` | 标定尺带温度 | 修正参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | ℃ |  | CPU2 | 是 | 已实现 |
| `0x0500` | `401281` | 是否测罐底 | 密度测量参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x0502` | `401283` | 是否测水位 | 密度测量参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x0504` | `401285` | 是否测单点密度 | 密度测量参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 是 | 已实现 |
| `0x0506` | `401287` | 分布测顺序 | 密度测量参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=向上；1=向下 | CPU2 | 是 | 已实现 |
| `0x0508` | `401289` | 分布测模式 | 密度测量参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=分布测量；1=国标测量；2=每米测量；3=区间测量 | CPU2 | 是 | 已实现 |
| `0x050A` | `401291` | 分布测点数 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 点 | [1, 200] | CPU2 | 是 | 已实现 |
| `0x050C` | `401293` | 分布点间距 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x050E` | `401295` | 最高点距液面 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0510` | `401297` | 最低点距罐底 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0512` | `401299` | 分布点悬停 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | s | [0, 600] | CPU2 | 是 | 已实现 |
| `0x0514` | `401301` | 区间测量上限 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0516` | `401303` | 区间测量下限 | 密度测量参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0518` | `401305` | 标定液位值 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发液位标定命令。 |
| `0x051A` | `401307` | 标定水位值 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发水位标定命令。 |
| `0x051C` | `401309` | 标定罐高值 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发罐高标定命令。 |
| `0x051E` | `401311` | 单点测量位置 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发单点测量命令。 |
| `0x0520` | `401313` | 单点监测位置 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发单点监测命令。 |
| `0x0522` | `401315` | 电机运行位置 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发分布密度或运行到位置命令。 |
| `0x0524` | `401317` | 电机上行距离 | 标定/单点参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 带参命令前置参数；写入并读回校验后再下发电机距离命令。 |
| `0x0600` | `401537` | AO工作模式 | AO输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=电流输出；2=HART从机输出 | CPU2 | 是 | 已实现 |
| `0x0602` | `401539` | AO电流模式 | AO输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=NE；1=US；2=正常；3=固定 | CPU2 | 是 | 已实现 |
| `0x0604` | `401541` | AO输出源 | AO输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=储罐液位；1=空高；2=水位 | CPU2 | 是 | 已实现 |
| `0x0606` | `401543` | AO电流修正 | AO输出 | `Int32` | 2 | 高字在前 | 可写 | 1000 | 0 | mA | [-1, 1] | CPU2 | 是 | 协议33原始值单位0.001mA；协议26～32旧值由CPU2乘10迁移。 |
| `0x0608` | `401545` | AO固定电流 | AO输出 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | mA | [4, 22.5] | CPU2 | 是 | 已实现 |
| `0x060A` | `401547` | AO 0%对应值 | AO输出 | `Int32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [0, 214748364.7] | CPU2 | 是 | 已实现 |
| `0x060C` | `401549` | AO 100%对应值 | AO输出 | `Int32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [0, 214748364.7] | CPU2 | 是 | 已实现 |
| `0x060E` | `401551` | AO阻尼系数 | AO输出 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | s | [0, 999.9] | CPU2 | 是 | 已实现 |
| `0x0610` | `401553` | AO故障模式 | AO输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=最小值；1=最大值；2=最后有效值；3=实际值；4=设定值 | CPU2 | 是 | 已实现 |
| `0x0612` | `401555` | AO故障电流 | AO输出 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | mA | [3.4, 22.6] | CPU2 | 是 | 已实现 |
| `0x0614` | `401557` | AO隐藏预留 | AO输出 | `UInt32` | 2 | 高字在前 | 可写（普通页面只读） | 1 | 0 |  | [0, 0] | CPU2 | 是 | 固件保留槽位；线协议兼容可写，结构化页面禁止写入 |
| `0x0616` | `401559` | AO上电电流 | AO输出 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | mA | [3.4, 22.6] | CPU2 | 是 | 已实现 |
| `0x0618` | `401561` | AO模拟电流 | AO输出 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | mA | [3.4, 23] | CPU2 | 是 | 已实现 |
| `0x061A` | `401563` | AO仿真开关 | AO输出 | `Bool` | 2 | 高字在前 | 可写（普通页面只读） | 1 | 0 |  | 0=关闭；1=开启 | CPU2 | 否 | 非持久化，上电默认关闭；只允许在AO输出启用时写1；普通参数导入不包含本项。 |
| `0x0700` | `401793` | K1工作模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=无源输出 | CPU2 | 是 | 已实现 |
| `0x0702` | `401795` | K1输出报警组合 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无；1=高报；2=高高报；3=高/高高；4=低报；5=低低报；6=低/低低；7=全部报警 | CPU2 | 是 | 已实现 |
| `0x0704` | `401797` | K1接点类型 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=常开；1=常闭 | CPU2 | 是 | 已实现 |
| `0x0706` | `401799` | K1报警模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=开启；2=锁存 | CPU2 | 是 | 已实现 |
| `0x0708` | `401801` | K1无效值报警策略 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无报警；1=高高/高；2=高；3=低；4=低低/低；5=全部报警 | CPU2 | 是 | 已实现 |
| `0x070A` | `401803` | K1报警取值源 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=储罐液位；1=液相温度；2=水位；3=浮子位置；4=无 | CPU2 | 是 | 已实现 |
| `0x070C` | `401805` | K1高高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x070E` | `401807` | K1高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0710` | `401809` | K1低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0712` | `401811` | K1低低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0714` | `401813` | K1报警滞回 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0716` | `401815` | K1阻尼系数 | 继电器报警输出 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0718` | `401817` | K1清除锁存报警 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否（瞬时） | 已实现 |
| `0x071A` | `401819` | K2工作模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=无源输出 | CPU2 | 是 | 已实现 |
| `0x071C` | `401821` | K2输出报警组合 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无；1=高报；2=高高报；3=高/高高；4=低报；5=低低报；6=低/低低；7=全部报警 | CPU2 | 是 | 已实现 |
| `0x071E` | `401823` | K2接点类型 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=常开；1=常闭 | CPU2 | 是 | 已实现 |
| `0x0720` | `401825` | K2报警模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=开启；2=锁存 | CPU2 | 是 | 已实现 |
| `0x0722` | `401827` | K2无效值报警策略 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无报警；1=高高/高；2=高；3=低；4=低低/低；5=全部报警 | CPU2 | 是 | 已实现 |
| `0x0724` | `401829` | K2报警取值源 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=储罐液位；1=液相温度；2=水位；3=浮子位置；4=无 | CPU2 | 是 | 已实现 |
| `0x0726` | `401831` | K2高高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0728` | `401833` | K2高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x072A` | `401835` | K2低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x072C` | `401837` | K2低低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x072E` | `401839` | K2报警滞回 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0730` | `401841` | K2阻尼系数 | 继电器报警输出 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0732` | `401843` | K2清除锁存报警 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否（瞬时） | 已实现 |
| `0x0734` | `401845` | K3工作模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=无源输出 | CPU2 | 是 | 已实现 |
| `0x0736` | `401847` | K3输出报警组合 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无；1=高报；2=高高报；3=高/高高；4=低报；5=低低报；6=低/低低；7=全部报警 | CPU2 | 是 | 已实现 |
| `0x0738` | `401849` | K3接点类型 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=常开；1=常闭 | CPU2 | 是 | 已实现 |
| `0x073A` | `401851` | K3报警模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=开启；2=锁存 | CPU2 | 是 | 已实现 |
| `0x073C` | `401853` | K3无效值报警策略 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无报警；1=高高/高；2=高；3=低；4=低低/低；5=全部报警 | CPU2 | 是 | 已实现 |
| `0x073E` | `401855` | K3报警取值源 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=储罐液位；1=液相温度；2=水位；3=浮子位置；4=无 | CPU2 | 是 | 已实现 |
| `0x0740` | `401857` | K3高高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0742` | `401859` | K3高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0744` | `401861` | K3低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0746` | `401863` | K3低低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0748` | `401865` | K3报警滞回 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x074A` | `401867` | K3阻尼系数 | 继电器报警输出 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x074C` | `401869` | K3清除锁存报警 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否（瞬时） | 已实现 |
| `0x074E` | `401871` | K4工作模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=禁用；1=无源输出 | CPU2 | 是 | 已实现 |
| `0x0750` | `401873` | K4输出报警组合 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无；1=高报；2=高高报；3=高/高高；4=低报；5=低低报；6=低/低低；7=全部报警 | CPU2 | 是 | 已实现 |
| `0x0752` | `401875` | K4接点类型 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=常开；1=常闭 | CPU2 | 是 | 已实现 |
| `0x0754` | `401877` | K4报警模式 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=开启；2=锁存 | CPU2 | 是 | 已实现 |
| `0x0756` | `401879` | K4无效值报警策略 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=无报警；1=高高/高；2=高；3=低；4=低低/低；5=全部报警 | CPU2 | 是 | 已实现 |
| `0x0758` | `401881` | K4报警取值源 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=储罐液位；1=液相温度；2=水位；3=浮子位置；4=无 | CPU2 | 是 | 已实现 |
| `0x075A` | `401883` | K4高高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x075C` | `401885` | K4高报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x075E` | `401887` | K4低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0760` | `401889` | K4低低报警阈值 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0762` | `401891` | K4报警滞回 | 继电器报警输出 | `Float32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0764` | `401893` | K4阻尼系数 | 继电器报警输出 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0766` | `401895` | K4清除锁存报警 | 继电器报警输出 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否（瞬时） | 已实现 |
| `0x0800` | `402049` | 最高密度点 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0802` | `402051` | 最低密度点 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0804` | `402053` | 密度点间距 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0806` | `402055` | 最高点液面距 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x0808` | `402057` | 瓦锡兰探底间隔 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 次 | [0, 100] | CPU2 | 是 | 已实现 |
| `0x080A` | `402059` | 探底修正罐高 | Wartsila参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm |  | CPU2 | 是 | 已实现 |
| `0x080C` | `402061` | SI首点 | SI参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [1, 65535] | CPU2 | 是 | 已实现 |
| `0x080E` | `402063` | SI步距 | SI参数 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [1, 65535] | CPU2 | 是 | 已实现 |
| `0x0810` | `402065` | SI停留 | SI参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | s | [1, 3600] | CPU2 | 是 | 已实现 |
| `0x0812` | `402067` | SI探底 | SI参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 次 | [1, 1000] | CPU2 | 是 | 已实现 |
| `0x0904` | `402309` | 液位定时矫正开关 | 液位参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=启用 | CPU2 | 是 | 协议36新增；默认0；跟随期间禁写；CPU3菜单“定时矫正” |
| `0x0906` | `402311` | 液位定时矫正周期 | 液位参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | min | [60, 10080] | CPU2 | 是 | 协议36新增；默认1440；跟随期间禁写；CPU3菜单“矫正周期” |
| `0x0E00` | `403585` | 参数版本号 | 参数校验 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0E02` | `403587` | 结构体大小 | 参数校验 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0E04` | `403589` | 参数Magic | 参数校验 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0E06` | `403591` | 参数CRC32 | 参数校验 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 是 | 已实现 |
| `0x0F00` | `403841` | 当前命令寄存器 | 命令 | `Enum` | 2 | 高字在前 | 命令专用写 | 1 | 0 |  | 见协议卷命令表 | CPU2 | 否 | 命令专用结构化路径允许写入；普通参数页保持只读，业务操作仍走命令页。 |
| `0x0F10` | `403857` | 协议能力位 | 参数校验 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | bit0~bit4依次表示维护模式、继电器最终报警动作、继电器屏蔽、AO故障电流屏蔽、清除全部继电器锁存报警；当前支持掩码为`0x0000001F`。 |

### 2.3 CPU3本机保持寄存器（FC03/FC10）

| PDU起始地址 | 3x/4x参考号 | 参数/状态名称 | 分组 | 类型 | 寄存器数 | 字序 | 权限 | S | O | 单位 | 范围/枚举 | 权威端 | 持久化 | 支持状态/备注 |
| --- | ---: | --- | --- | --- | ---: | --- | --- | ---: | ---: | --- | --- | --- | --- | --- |
| `0x7000` | `428673` | CPU3程序版本 | CPU3基本参数 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU3 | 否（编译值） | 32 位版本编码为 0xMMmmppbb。 |
| `0x7002` | `428675` | 语言 | CPU3基本参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=中文；1=英文；2=俄文 | CPU3 | 是 | 已实现；值2仅设备状态页显示俄文，其他页面继续显示英文；值0/1语义不变。 |
| `0x7004` | `428677` | 液位数据源 | CPU3数据源 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=设备测量；1=手工输入 | CPU3 | 是 | 已实现 |
| `0x7006` | `428679` | 水位数据源 | CPU3数据源 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=设备测量；1=手工输入 | CPU3 | 是 | 已实现 |
| `0x7008` | `428681` | 密度数据源 | CPU3数据源 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=设备测量；1=手工输入 | CPU3 | 是 | 已实现 |
| `0x700A` | `428683` | 温度数据源 | CPU3数据源 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=设备测量；1=手工输入 | CPU3 | 是 | 已实现 |
| `0x700C` | `428685` | 液位手输值 | CPU3手工输入 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [0, 99999.9] | CPU3 | 是 | 已实现 |
| `0x700E` | `428687` | 水位手输值 | CPU3手工输入 | `UInt32` | 2 | 高字在前 | 可写 | 10 | 0 | mm | [0, 99999.9] | CPU3 | 是 | 已实现 |
| `0x7010` | `428689` | 密度手输值 | CPU3手工输入 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | kg/m³ | [0, 2000] | CPU3 | 是 | 已实现 |
| `0x7012` | `428691` | 上传手输密度 | CPU3手工输入 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=关闭；1=开启 | CPU3 | 是 | 已实现 |
| `0x7014` | `428693` | 温度手输值 | CPU3手工输入 | `Int32` | 2 | 高字在前 | 可写 | 10 | 0 | ℃ | [-50, 200] | CPU3 | 是 | 已实现 |
| `0x7016` | `428695` | 小数点位数 | CPU3显示参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | 位 | [0, 4] | CPU3 | 是 | 已实现 |
| `0x7018` | `428697` | 屏幕密码 | CPU3显示参数 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 |  | [0, 9999] | CPU3 | 是 | 已实现 |
| `0x701A` | `428699` | 息屏开关 | CPU3显示参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU3 | 是 | 已实现 |
| `0x701C` | `428701` | 屏幕亮度 | CPU3显示参数 | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=低；1=中低；2=中；3=中高；4=高 | CPU3 | 是 | 已实现 |
| `0x7020` | `428705` | COM1波特率 | CPU3 COM1 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1200；1=2400；2=4800；3=9600；4=19200；5=38400；6=57600；7=115200 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7022` | `428707` | COM1数据位 | CPU3 COM1 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=8位；1=9位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7024` | `428709` | COM1校验 | CPU3 COM1 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=无校验；1=偶校验；2=奇校验 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7026` | `428711` | COM1停止位 | CPU3 COM1 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1位；1=2位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7028` | `428713` | COM1协议 | CPU3 COM1 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=计量仪协议；1=瓦锡兰协议；2=LTD协议；5=SI协议 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7030` | `428721` | COM2波特率 | CPU3 COM2 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1200；1=2400；2=4800；3=9600；4=19200；5=38400；6=57600；7=115200 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7032` | `428723` | COM2数据位 | CPU3 COM2 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=8位；1=9位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7034` | `428725` | COM2校验 | CPU3 COM2 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=无校验；1=偶校验；2=奇校验 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7036` | `428727` | COM2停止位 | CPU3 COM2 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1位；1=2位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7038` | `428729` | COM2协议 | CPU3 COM2 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=计量仪协议；1=瓦锡兰协议；2=LTD协议；5=SI协议 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7040` | `428737` | COM3波特率 | CPU3 COM3 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1200；1=2400；2=4800；3=9600；4=19200；5=38400；6=57600；7=115200 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7042` | `428739` | COM3数据位 | CPU3 COM3 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=8位；1=9位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7044` | `428741` | COM3校验 | CPU3 COM3 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=无校验；1=偶校验；2=奇校验 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7046` | `428743` | COM3停止位 | CPU3 COM3 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=1位；1=2位 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7048` | `428745` | COM3协议 | CPU3 COM3 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=计量仪协议；1=瓦锡兰协议；2=LTD协议；5=SI协议 | CPU3 | 是 | LTD 外部 Modbus 当前仅允许读取串口配置，不允许通过 FC10 修改。 |
| `0x7050` | `428753` | SI周期 | SI自动Profile | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | min | [1, 65535] | CPU3 | 是 | 已实现 |
| `0x7052` | `428755` | SI自动 | SI自动Profile | `Enum` | 2 | 高字在前 | 可写 | 1 | 0 |  | 0=否；1=是 | CPU3 | 是 | 已实现 |
| `0x7054` | `428757` | SI时 | SI自动Profile | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | h | [0, 23] | CPU3 | 是 | 已实现 |
| `0x7056` | `428759` | SI分 | SI自动Profile | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | min | [0, 59] | CPU3 | 是 | 已实现 |
| `0x7058` | `428761` | SI低密限 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | kg/m³ | [0, 655.35] | CPU3 | 是 | 已实现 |
| `0x705A` | `428763` | SI高密限 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | kg/m³ | [0, 655.35] | CPU3 | 是 | 已实现 |
| `0x705C` | `428765` | SI低温限 | SI报警限值 | `Int32` | 2 | 高字在前 | 可写 | 100 | 0 | ℃ | [-327.68, 327.67] | CPU3 | 是 | 已实现 |
| `0x705E` | `428767` | SI高温限 | SI报警限值 | `Int32` | 2 | 高字在前 | 可写 | 100 | 0 | ℃ | [-327.68, 327.67] | CPU3 | 是 | 已实现 |
| `0x7060` | `428769` | SI LL液位 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm | [0, 65535] | CPU3 | 是 | 已实现 |
| `0x7062` | `428771` | SI HH液位 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm | [0, 65535] | CPU3 | 是 | 已实现 |
| `0x7064` | `428773` | SI低液位 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm | [0, 65535] | CPU3 | 是 | 已实现 |
| `0x7066` | `428775` | SI高液位 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 1 | 0 | mm | [0, 65535] | CPU3 | 是 | 已实现 |
| `0x7068` | `428777` | SI温差限 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | ℃ | [0, 655.35] | CPU3 | 是 | 已实现 |
| `0x706A` | `428779` | SI密差限 | SI报警限值 | `UInt32` | 2 | 高字在前 | 可写 | 100 | 0 | kg/m³ | [0, 655.35] | CPU3 | 是 | 已实现 |

> **CPU3本机参数降级警告：** V7到`CPU3_PARAM_VERSION = 0x0008`（V8）的正向迁移保留显示、SI和三路串口参数；已写入V8后若直接降级到仅识别V7的旧固件，旧固件会把V8视为未知版本并将这些CPU3本地参数恢复为默认值。降级前必须备份配置，并准备在降级后重新配置。

### 2.4 CPU2普通输入寄存器（FC04）

| PDU起始地址 | 3x/4x参考号 | 参数/状态名称 | 分组 | 类型 | 寄存器数 | 字序 | 权限 | S | O | 单位 | 范围/枚举 | 权威端 | 持久化 | 支持状态/备注 |
| --- | ---: | --- | --- | --- | ---: | --- | --- | ---: | ---: | --- | --- | --- | --- | --- |
| `0x0000` | `300001` | 工作模式 | 状态首段 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0002` | `300003` | 设备状态 | 状态首段 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0004` | `300005` | 错误码 | 状态首段 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  | 高16位=故障类别；低16位=故障子码 | CPU2 | 否 | 已实现；按CPU2程序版本选择故障表 |
| `0x0006` | `300007` | 当前命令 | 状态首段 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0008` | `300009` | 零点状态 | 状态首段 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x000A` | `300011` | 参数更新标志 | 状态首段 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | CPU2确认FRAM A/B原值一致或写后回读一致后递增；校验失败不递增，同值写入也产生完成通知。 |
| `0x000C` | `300013` | 装卸状态 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x000E` | `300015` | 手动报警抑制（兼容保留） | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  | 固定0 | CPU2 | 否 | 协议38起固定为0，当前无业务消费者；地址和字段保留用于结构兼容。 |
| `0x0010` | `300017` | 维护模式状态 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=关闭，1=开启；CPU2权威、非持久化、上电默认关闭。已实现。 |
| `0x0012` | `300019` | 继电器实际屏蔽状态 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=未屏蔽，1=已屏蔽；协议38起只由维护模式决定。已实现。 |
| `0x0014` | `300021` | K1最终逻辑报警动作 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=未报警动作，1=报警动作；为屏蔽后的软件逻辑动作，不是HH/H/L/LL条件，也不是NC/NO物理触点反馈。已实现。 |
| `0x0016` | `300023` | K2最终逻辑报警动作 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=未报警动作，1=报警动作；为屏蔽后的软件逻辑动作，不是HH/H/L/LL条件，也不是NC/NO物理触点反馈。已实现。 |
| `0x0018` | `300025` | K3最终逻辑报警动作 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=未报警动作，1=报警动作；为屏蔽后的软件逻辑动作，不是HH/H/L/LL条件，也不是NC/NO物理触点反馈。已实现。 |
| `0x001A` | `300027` | K4最终逻辑报警动作 | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | 0=未报警动作，1=报警动作；为屏蔽后的软件逻辑动作，不是HH/H/L/LL条件，也不是NC/NO物理触点反馈。已实现。 |
| `0x001C` | `300029` | 探头到达液位 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x001E` | `300031` | 液位稳定 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0020` | `300033` | 手动液位更新抑制（兼容状态） | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 人工或强制上下行期间发布；当前无业务消费者，不实际抑制液位更新。 |
| `0x0022` | `300035` | 底部基准有效 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0030` | `300049` | 单点测量完成计数 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0032` | `300051` | 单点监测样本计数 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0034` | `300053` | K1物理触点反馈（预留） | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | reserved/not_supported；当前固定返回0，不能据此宣称物理触点已动作。 |
| `0x0036` | `300055` | K2物理触点反馈（预留） | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | reserved/not_supported；当前固定返回0，不能据此宣称物理触点已动作。 |
| `0x0038` | `300057` | K3物理触点反馈（预留） | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | reserved/not_supported；当前固定返回0，不能据此宣称物理触点已动作。 |
| `0x003A` | `300059` | K4物理触点反馈（预留） | 维护与继电器状态 | `Bool` | 2 | 高字在前 | 只读 | 1 | 0 |  | 0=否；1=是 | CPU2 | 否 | reserved/not_supported；当前固定返回0，不能据此宣称物理触点已动作。 |
| `0x0100` | `300257` | 当前编码器 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0102` | `300259` | 传感器位置 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x0104` | `300261` | 绳长 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x0106` | `300263` | 电机步数 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0108` | `300265` | 电机距离 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x010A` | `300267` | 频率 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x010C` | `300269` | 温度 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 20000 | degC |  | CPU2 | 否 | 已实现 |
| `0x010E` | `300271` | 空气频率 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x0110` | `300273` | 当前幅值 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0112` | `300275` | 水位电容 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | pF |  | CPU2 | 否 | 已实现 |
| `0x0114` | `300277` | 当前重量 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0116` | `300279` | 扭力模块温度 | 调试数据 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | degC | 有限IEEE754值；无效时为NaN | CPU2 | 否 | 协议31复用原未使用重量参数槽；Newhall帧偏移15~18 |
| `0x0118` | `300281` | X轴角度 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 100 | 0 | deg |  | CPU2 | 否 | 已实现 |
| `0x011A` | `300283` | Y轴角度 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 100 | 0 | deg |  | CPU2 | 否 | 已实现 |
| `0x011C` | `300285` | 电机速度 | 调试数据 | `Int32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x011E` | `300287` | 电机状态 | 调试数据 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x0120` | `300289` | 磁零点电压 | 调试数据 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | V | 有限IEEE754值 | CPU2 | 否 | 协议32新增；最近一次有效V4主动快照，初始化或尚无有效快照时为0 |
| `0x0122` | `300291` | 动力黏度 | 调试数据 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | cP | 有限IEEE754值 | CPU2 | 否 | 协议32新增；最近一次有效V4主动快照，初始化或尚无有效快照时为0 |
| `0x0124` | `300293` | 运动黏度 | 调试数据 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | cSt | 有限IEEE754值 | CPU2 | 否 | 协议32新增；最近一次有效V4主动快照，初始化或尚无有效快照时为0 |
| `0x0126` | `300295` | 传感器供电电压 | 调试数据 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | V | 有限IEEE754值 | CPU2 | 否 | 协议32新增；最近一次有效V4主动快照，初始化或尚无有效快照时为0 |
| `0x1000` | `304097` | 油位 | 油位测量 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1002` | `304099` | 空气频率 | 油位测量 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x1004` | `304101` | 油频率 | 油位测量 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x1006` | `304103` | 跟随频率 | 油位测量 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x1008` | `304105` | 当前频率 | 油位测量 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | Hz |  | CPU2 | 否 | 已实现 |
| `0x100A` | `304107` | 水位 | 水位测量 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x100C` | `304109` | 零点电容 | 水位测量 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | pF |  | CPU2 | 否 | 已实现 |
| `0x100E` | `304111` | 油中电容 | 水位测量 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | pF |  | CPU2 | 否 | 已实现 |
| `0x1010` | `304113` | 当前电容 | 水位测量 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 | pF |  | CPU2 | 否 | 已实现 |
| `0x1012` | `304115` | 校准液位 | 罐高测量 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1014` | `304117` | 当前真实罐高 | 罐高测量 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1100` | `304353` | 单点温度 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 20000 | degC |  | CPU2 | 否 | 已实现 |
| `0x1102` | `304355` | 单点密度 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1104` | `304357` | 单点温度位置 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1106` | `304359` | 单点标准密度 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1108` | `304361` | 单点VCF20 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 10000 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x110A` | `304363` | 单点计重密度 | 单点测量 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1120` | `304385` | 单点监测温度 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 20000 | degC |  | CPU2 | 否 | 已实现 |
| `0x1122` | `304387` | 单点监测密度 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1124` | `304389` | 单点监测位置 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1126` | `304391` | 监测标准密度 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1128` | `304393` | 监测VCF20 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 10000 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x112A` | `304395` | 监测计重密度 | 单点监测 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1140` | `304417` | 分布平均温度 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 20000 | degC |  | CPU2 | 否 | 已实现 |
| `0x1142` | `304419` | 分布平均密度 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1144` | `304421` | 分布平均标准密度 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x1146` | `304423` | 分布平均VCF20 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 10000 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1148` | `304425` | 分布平均计重密度 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | kg/m³ |  | CPU2 | 否 | 已实现 |
| `0x114A` | `304427` | 分布测量点数 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x114C` | `304429` | 分布油位 | 密度分布 | `UInt32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x114E` | `304431` | Profile完成锁存 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1150` | `304433` | Profile完成计数 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1152` | `304435` | Profile来源 | 协议辅助状态 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1154` | `304437` | Profile被流程抑制 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1156` | `304439` | Profile温度偏差报警 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1158` | `304441` | Profile密度偏差报警 | 协议辅助状态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x115A` | `304443` | SI Profile阶段 | SI Profile运行态 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x115C` | `304445` | SI Profile周期计数 | SI Profile运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x115E` | `304447` | SI Profile有效点进度 | SI Profile运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1400` | `305121` | AO目标电流 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | mA |  | CPU2 | 否 | 已实现 |
| `0x1402` | `305123` | AO最近发送电流 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | mA |  | CPU2 | 否 | 已实现 |
| `0x1404` | `305125` | AO输出来源 | AO运行态 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1406` | `305127` | AO驱动故障标志 | AO运行态 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1408` | `305129` | AO驱动故障寄存器 | AO运行态 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x140A` | `305131` | AO最近错误码 | AO运行态 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x140C` | `305133` | AO更新计数 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x140E` | `305135` | AO最近更新时间 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | ms |  | CPU2 | 否 | 已实现 |
| `0x1410` | `305137` | AO最近发送时间 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 | ms |  | CPU2 | 否 | 已实现 |
| `0x1412` | `305139` | AO过程值 | AO运行态 | `Int32` | 2 | 高字在前 | 只读 | 10 | 0 | mm |  | CPU2 | 否 | 已实现 |
| `0x1414` | `305141` | AO输出百分比 | AO运行态 | `Int32` | 2 | 高字在前 | 只读 | 100 | 0 | % |  | CPU2 | 否 | 已实现 |
| `0x1416` | `305143` | AO过程值有效 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1418` | `305145` | AO仿真使能 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x141A` | `305147` | AO DAC回读电流 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 100 | 0 | mA |  | CPU2 | 否 | 已实现 |
| `0x141C` | `305149` | AO DAC回读有效 | AO运行态 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1500` | `305377` | 继电器1报警值 | 继电器运行态 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1502` | `305379` | 继电器1HH报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1503` | `305380` | 继电器1H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1504` | `305381` | 继电器1HH/H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1505` | `305382` | 继电器1L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1506` | `305383` | 继电器1LL报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1507` | `305384` | 继电器1LL/L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1508` | `305385` | 继电器1任意错误 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1509` | `305386` | 继电器1清除报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x150A` | `305387` | 继电器2报警值 | 继电器运行态 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x150C` | `305389` | 继电器2HH报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x150D` | `305390` | 继电器2H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x150E` | `305391` | 继电器2HH/H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x150F` | `305392` | 继电器2L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1510` | `305393` | 继电器2LL报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1511` | `305394` | 继电器2LL/L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1512` | `305395` | 继电器2任意错误 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1513` | `305396` | 继电器2清除报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1514` | `305397` | 继电器3报警值 | 继电器运行态 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1516` | `305399` | 继电器3HH报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1517` | `305400` | 继电器3H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1518` | `305401` | 继电器3HH/H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1519` | `305402` | 继电器3L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x151A` | `305403` | 继电器3LL报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x151B` | `305404` | 继电器3LL/L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x151C` | `305405` | 继电器3任意错误 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x151D` | `305406` | 继电器3清除报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x151E` | `305407` | 继电器4报警值 | 继电器运行态 | `Float32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1520` | `305409` | 继电器4HH报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1521` | `305410` | 继电器4H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1522` | `305411` | 继电器4HH/H报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1523` | `305412` | 继电器4L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1524` | `305413` | 继电器4LL报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1525` | `305414` | 继电器4LL/L报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1526` | `305415` | 继电器4任意错误 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1527` | `305416` | 继电器4清除报警 | 继电器运行态 | `UInt16` | 1 | 单寄存器 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1600` | `305633` | 无线滑环匹配结果 | 无线滑环 | `Enum` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1602` | `305635` | 无线滑环MAC有效 | 无线滑环 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1604` | `305637` | 无线滑环MAC高段 | 无线滑环 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1606` | `305639` | 无线滑环MAC中段 | 无线滑环 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1608` | `305641` | 无线滑环MAC低段 | 无线滑环 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x160A` | `305643` | 无线滑环匹配错误码 | 无线滑环 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x160C` | `305645` | 无线滑环匹配更新计数 | 无线滑环 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x160E` | `305647` | 蓝牙连接有效 | 蓝牙连接 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1610` | `305649` | 蓝牙RSSI有效 | 蓝牙连接 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1612` | `305651` | 蓝牙RSSI | 蓝牙连接 | `Int32` | 2 | 高字在前 | 只读 | 1 | 0 | dBm |  | CPU2 | 否 | 已实现 |
| `0x1614` | `305653` | 蓝牙连接错误码 | 蓝牙连接 | `RawUInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |
| `0x1616` | `305655` | 蓝牙RSSI更新计数 | 蓝牙连接 | `UInt32` | 2 | 高字在前 | 只读 | 1 | 0 |  |  | CPU2 | 否 | 已实现 |

### 2.5 200点密度输入寄存器（FC04）

#### 2.5.1 每点字段口径

每个点固定占12个寄存器，点号从1到200；第N点基地址为`0x2000 + (N - 1) × 0x000C`。以下6个字段均由CPU2发布、只读、非持久化。

| 字段 | 点内偏移 | 类型 | 寄存器数 | 字序 | S | O | 单位 | 范围/枚举 | 支持状态 |
| --- | ---: | --- | ---: | --- | ---: | ---: | --- | --- | --- |
| 温度 | `+0x00` | `UInt32` | 2 | 高字在前 | 100 | 20000 | degC |  | 已实现 |
| 密度 | `+0x02` | `UInt32` | 2 | 高字在前 | 100 | 0 | kg/m³ |  | 已实现 |
| 位置 | `+0x04` | `UInt32` | 2 | 高字在前 | 10 | 0 | mm |  | 已实现 |
| 标准密度 | `+0x06` | `UInt32` | 2 | 高字在前 | 100 | 0 | kg/m³ |  | 已实现 |
| VCF20 | `+0x08` | `UInt32` | 2 | 高字在前 | 10000 | 0 |  |  | 已实现 |
| 计重密度 | `+0x0A` | `UInt32` | 2 | 高字在前 | 100 | 0 | kg/m³ |  | 已实现 |

#### 2.5.2 逐点地址矩阵

每个单元格依次给出`PDU地址 / 3x参考号`。

| 点号 | 温度 | 密度 | 位置 | 标准密度 | VCF20 | 计重密度 |
| ---: | --- | --- | --- | --- | --- | --- |
| 1 | `0x2000` / `308193` | `0x2002` / `308195` | `0x2004` / `308197` | `0x2006` / `308199` | `0x2008` / `308201` | `0x200A` / `308203` |
| 2 | `0x200C` / `308205` | `0x200E` / `308207` | `0x2010` / `308209` | `0x2012` / `308211` | `0x2014` / `308213` | `0x2016` / `308215` |
| 3 | `0x2018` / `308217` | `0x201A` / `308219` | `0x201C` / `308221` | `0x201E` / `308223` | `0x2020` / `308225` | `0x2022` / `308227` |
| 4 | `0x2024` / `308229` | `0x2026` / `308231` | `0x2028` / `308233` | `0x202A` / `308235` | `0x202C` / `308237` | `0x202E` / `308239` |
| 5 | `0x2030` / `308241` | `0x2032` / `308243` | `0x2034` / `308245` | `0x2036` / `308247` | `0x2038` / `308249` | `0x203A` / `308251` |
| 6 | `0x203C` / `308253` | `0x203E` / `308255` | `0x2040` / `308257` | `0x2042` / `308259` | `0x2044` / `308261` | `0x2046` / `308263` |
| 7 | `0x2048` / `308265` | `0x204A` / `308267` | `0x204C` / `308269` | `0x204E` / `308271` | `0x2050` / `308273` | `0x2052` / `308275` |
| 8 | `0x2054` / `308277` | `0x2056` / `308279` | `0x2058` / `308281` | `0x205A` / `308283` | `0x205C` / `308285` | `0x205E` / `308287` |
| 9 | `0x2060` / `308289` | `0x2062` / `308291` | `0x2064` / `308293` | `0x2066` / `308295` | `0x2068` / `308297` | `0x206A` / `308299` |
| 10 | `0x206C` / `308301` | `0x206E` / `308303` | `0x2070` / `308305` | `0x2072` / `308307` | `0x2074` / `308309` | `0x2076` / `308311` |
| 11 | `0x2078` / `308313` | `0x207A` / `308315` | `0x207C` / `308317` | `0x207E` / `308319` | `0x2080` / `308321` | `0x2082` / `308323` |
| 12 | `0x2084` / `308325` | `0x2086` / `308327` | `0x2088` / `308329` | `0x208A` / `308331` | `0x208C` / `308333` | `0x208E` / `308335` |
| 13 | `0x2090` / `308337` | `0x2092` / `308339` | `0x2094` / `308341` | `0x2096` / `308343` | `0x2098` / `308345` | `0x209A` / `308347` |
| 14 | `0x209C` / `308349` | `0x209E` / `308351` | `0x20A0` / `308353` | `0x20A2` / `308355` | `0x20A4` / `308357` | `0x20A6` / `308359` |
| 15 | `0x20A8` / `308361` | `0x20AA` / `308363` | `0x20AC` / `308365` | `0x20AE` / `308367` | `0x20B0` / `308369` | `0x20B2` / `308371` |
| 16 | `0x20B4` / `308373` | `0x20B6` / `308375` | `0x20B8` / `308377` | `0x20BA` / `308379` | `0x20BC` / `308381` | `0x20BE` / `308383` |
| 17 | `0x20C0` / `308385` | `0x20C2` / `308387` | `0x20C4` / `308389` | `0x20C6` / `308391` | `0x20C8` / `308393` | `0x20CA` / `308395` |
| 18 | `0x20CC` / `308397` | `0x20CE` / `308399` | `0x20D0` / `308401` | `0x20D2` / `308403` | `0x20D4` / `308405` | `0x20D6` / `308407` |
| 19 | `0x20D8` / `308409` | `0x20DA` / `308411` | `0x20DC` / `308413` | `0x20DE` / `308415` | `0x20E0` / `308417` | `0x20E2` / `308419` |
| 20 | `0x20E4` / `308421` | `0x20E6` / `308423` | `0x20E8` / `308425` | `0x20EA` / `308427` | `0x20EC` / `308429` | `0x20EE` / `308431` |
| 21 | `0x20F0` / `308433` | `0x20F2` / `308435` | `0x20F4` / `308437` | `0x20F6` / `308439` | `0x20F8` / `308441` | `0x20FA` / `308443` |
| 22 | `0x20FC` / `308445` | `0x20FE` / `308447` | `0x2100` / `308449` | `0x2102` / `308451` | `0x2104` / `308453` | `0x2106` / `308455` |
| 23 | `0x2108` / `308457` | `0x210A` / `308459` | `0x210C` / `308461` | `0x210E` / `308463` | `0x2110` / `308465` | `0x2112` / `308467` |
| 24 | `0x2114` / `308469` | `0x2116` / `308471` | `0x2118` / `308473` | `0x211A` / `308475` | `0x211C` / `308477` | `0x211E` / `308479` |
| 25 | `0x2120` / `308481` | `0x2122` / `308483` | `0x2124` / `308485` | `0x2126` / `308487` | `0x2128` / `308489` | `0x212A` / `308491` |
| 26 | `0x212C` / `308493` | `0x212E` / `308495` | `0x2130` / `308497` | `0x2132` / `308499` | `0x2134` / `308501` | `0x2136` / `308503` |
| 27 | `0x2138` / `308505` | `0x213A` / `308507` | `0x213C` / `308509` | `0x213E` / `308511` | `0x2140` / `308513` | `0x2142` / `308515` |
| 28 | `0x2144` / `308517` | `0x2146` / `308519` | `0x2148` / `308521` | `0x214A` / `308523` | `0x214C` / `308525` | `0x214E` / `308527` |
| 29 | `0x2150` / `308529` | `0x2152` / `308531` | `0x2154` / `308533` | `0x2156` / `308535` | `0x2158` / `308537` | `0x215A` / `308539` |
| 30 | `0x215C` / `308541` | `0x215E` / `308543` | `0x2160` / `308545` | `0x2162` / `308547` | `0x2164` / `308549` | `0x2166` / `308551` |
| 31 | `0x2168` / `308553` | `0x216A` / `308555` | `0x216C` / `308557` | `0x216E` / `308559` | `0x2170` / `308561` | `0x2172` / `308563` |
| 32 | `0x2174` / `308565` | `0x2176` / `308567` | `0x2178` / `308569` | `0x217A` / `308571` | `0x217C` / `308573` | `0x217E` / `308575` |
| 33 | `0x2180` / `308577` | `0x2182` / `308579` | `0x2184` / `308581` | `0x2186` / `308583` | `0x2188` / `308585` | `0x218A` / `308587` |
| 34 | `0x218C` / `308589` | `0x218E` / `308591` | `0x2190` / `308593` | `0x2192` / `308595` | `0x2194` / `308597` | `0x2196` / `308599` |
| 35 | `0x2198` / `308601` | `0x219A` / `308603` | `0x219C` / `308605` | `0x219E` / `308607` | `0x21A0` / `308609` | `0x21A2` / `308611` |
| 36 | `0x21A4` / `308613` | `0x21A6` / `308615` | `0x21A8` / `308617` | `0x21AA` / `308619` | `0x21AC` / `308621` | `0x21AE` / `308623` |
| 37 | `0x21B0` / `308625` | `0x21B2` / `308627` | `0x21B4` / `308629` | `0x21B6` / `308631` | `0x21B8` / `308633` | `0x21BA` / `308635` |
| 38 | `0x21BC` / `308637` | `0x21BE` / `308639` | `0x21C0` / `308641` | `0x21C2` / `308643` | `0x21C4` / `308645` | `0x21C6` / `308647` |
| 39 | `0x21C8` / `308649` | `0x21CA` / `308651` | `0x21CC` / `308653` | `0x21CE` / `308655` | `0x21D0` / `308657` | `0x21D2` / `308659` |
| 40 | `0x21D4` / `308661` | `0x21D6` / `308663` | `0x21D8` / `308665` | `0x21DA` / `308667` | `0x21DC` / `308669` | `0x21DE` / `308671` |
| 41 | `0x21E0` / `308673` | `0x21E2` / `308675` | `0x21E4` / `308677` | `0x21E6` / `308679` | `0x21E8` / `308681` | `0x21EA` / `308683` |
| 42 | `0x21EC` / `308685` | `0x21EE` / `308687` | `0x21F0` / `308689` | `0x21F2` / `308691` | `0x21F4` / `308693` | `0x21F6` / `308695` |
| 43 | `0x21F8` / `308697` | `0x21FA` / `308699` | `0x21FC` / `308701` | `0x21FE` / `308703` | `0x2200` / `308705` | `0x2202` / `308707` |
| 44 | `0x2204` / `308709` | `0x2206` / `308711` | `0x2208` / `308713` | `0x220A` / `308715` | `0x220C` / `308717` | `0x220E` / `308719` |
| 45 | `0x2210` / `308721` | `0x2212` / `308723` | `0x2214` / `308725` | `0x2216` / `308727` | `0x2218` / `308729` | `0x221A` / `308731` |
| 46 | `0x221C` / `308733` | `0x221E` / `308735` | `0x2220` / `308737` | `0x2222` / `308739` | `0x2224` / `308741` | `0x2226` / `308743` |
| 47 | `0x2228` / `308745` | `0x222A` / `308747` | `0x222C` / `308749` | `0x222E` / `308751` | `0x2230` / `308753` | `0x2232` / `308755` |
| 48 | `0x2234` / `308757` | `0x2236` / `308759` | `0x2238` / `308761` | `0x223A` / `308763` | `0x223C` / `308765` | `0x223E` / `308767` |
| 49 | `0x2240` / `308769` | `0x2242` / `308771` | `0x2244` / `308773` | `0x2246` / `308775` | `0x2248` / `308777` | `0x224A` / `308779` |
| 50 | `0x224C` / `308781` | `0x224E` / `308783` | `0x2250` / `308785` | `0x2252` / `308787` | `0x2254` / `308789` | `0x2256` / `308791` |
| 51 | `0x2258` / `308793` | `0x225A` / `308795` | `0x225C` / `308797` | `0x225E` / `308799` | `0x2260` / `308801` | `0x2262` / `308803` |
| 52 | `0x2264` / `308805` | `0x2266` / `308807` | `0x2268` / `308809` | `0x226A` / `308811` | `0x226C` / `308813` | `0x226E` / `308815` |
| 53 | `0x2270` / `308817` | `0x2272` / `308819` | `0x2274` / `308821` | `0x2276` / `308823` | `0x2278` / `308825` | `0x227A` / `308827` |
| 54 | `0x227C` / `308829` | `0x227E` / `308831` | `0x2280` / `308833` | `0x2282` / `308835` | `0x2284` / `308837` | `0x2286` / `308839` |
| 55 | `0x2288` / `308841` | `0x228A` / `308843` | `0x228C` / `308845` | `0x228E` / `308847` | `0x2290` / `308849` | `0x2292` / `308851` |
| 56 | `0x2294` / `308853` | `0x2296` / `308855` | `0x2298` / `308857` | `0x229A` / `308859` | `0x229C` / `308861` | `0x229E` / `308863` |
| 57 | `0x22A0` / `308865` | `0x22A2` / `308867` | `0x22A4` / `308869` | `0x22A6` / `308871` | `0x22A8` / `308873` | `0x22AA` / `308875` |
| 58 | `0x22AC` / `308877` | `0x22AE` / `308879` | `0x22B0` / `308881` | `0x22B2` / `308883` | `0x22B4` / `308885` | `0x22B6` / `308887` |
| 59 | `0x22B8` / `308889` | `0x22BA` / `308891` | `0x22BC` / `308893` | `0x22BE` / `308895` | `0x22C0` / `308897` | `0x22C2` / `308899` |
| 60 | `0x22C4` / `308901` | `0x22C6` / `308903` | `0x22C8` / `308905` | `0x22CA` / `308907` | `0x22CC` / `308909` | `0x22CE` / `308911` |
| 61 | `0x22D0` / `308913` | `0x22D2` / `308915` | `0x22D4` / `308917` | `0x22D6` / `308919` | `0x22D8` / `308921` | `0x22DA` / `308923` |
| 62 | `0x22DC` / `308925` | `0x22DE` / `308927` | `0x22E0` / `308929` | `0x22E2` / `308931` | `0x22E4` / `308933` | `0x22E6` / `308935` |
| 63 | `0x22E8` / `308937` | `0x22EA` / `308939` | `0x22EC` / `308941` | `0x22EE` / `308943` | `0x22F0` / `308945` | `0x22F2` / `308947` |
| 64 | `0x22F4` / `308949` | `0x22F6` / `308951` | `0x22F8` / `308953` | `0x22FA` / `308955` | `0x22FC` / `308957` | `0x22FE` / `308959` |
| 65 | `0x2300` / `308961` | `0x2302` / `308963` | `0x2304` / `308965` | `0x2306` / `308967` | `0x2308` / `308969` | `0x230A` / `308971` |
| 66 | `0x230C` / `308973` | `0x230E` / `308975` | `0x2310` / `308977` | `0x2312` / `308979` | `0x2314` / `308981` | `0x2316` / `308983` |
| 67 | `0x2318` / `308985` | `0x231A` / `308987` | `0x231C` / `308989` | `0x231E` / `308991` | `0x2320` / `308993` | `0x2322` / `308995` |
| 68 | `0x2324` / `308997` | `0x2326` / `308999` | `0x2328` / `309001` | `0x232A` / `309003` | `0x232C` / `309005` | `0x232E` / `309007` |
| 69 | `0x2330` / `309009` | `0x2332` / `309011` | `0x2334` / `309013` | `0x2336` / `309015` | `0x2338` / `309017` | `0x233A` / `309019` |
| 70 | `0x233C` / `309021` | `0x233E` / `309023` | `0x2340` / `309025` | `0x2342` / `309027` | `0x2344` / `309029` | `0x2346` / `309031` |
| 71 | `0x2348` / `309033` | `0x234A` / `309035` | `0x234C` / `309037` | `0x234E` / `309039` | `0x2350` / `309041` | `0x2352` / `309043` |
| 72 | `0x2354` / `309045` | `0x2356` / `309047` | `0x2358` / `309049` | `0x235A` / `309051` | `0x235C` / `309053` | `0x235E` / `309055` |
| 73 | `0x2360` / `309057` | `0x2362` / `309059` | `0x2364` / `309061` | `0x2366` / `309063` | `0x2368` / `309065` | `0x236A` / `309067` |
| 74 | `0x236C` / `309069` | `0x236E` / `309071` | `0x2370` / `309073` | `0x2372` / `309075` | `0x2374` / `309077` | `0x2376` / `309079` |
| 75 | `0x2378` / `309081` | `0x237A` / `309083` | `0x237C` / `309085` | `0x237E` / `309087` | `0x2380` / `309089` | `0x2382` / `309091` |
| 76 | `0x2384` / `309093` | `0x2386` / `309095` | `0x2388` / `309097` | `0x238A` / `309099` | `0x238C` / `309101` | `0x238E` / `309103` |
| 77 | `0x2390` / `309105` | `0x2392` / `309107` | `0x2394` / `309109` | `0x2396` / `309111` | `0x2398` / `309113` | `0x239A` / `309115` |
| 78 | `0x239C` / `309117` | `0x239E` / `309119` | `0x23A0` / `309121` | `0x23A2` / `309123` | `0x23A4` / `309125` | `0x23A6` / `309127` |
| 79 | `0x23A8` / `309129` | `0x23AA` / `309131` | `0x23AC` / `309133` | `0x23AE` / `309135` | `0x23B0` / `309137` | `0x23B2` / `309139` |
| 80 | `0x23B4` / `309141` | `0x23B6` / `309143` | `0x23B8` / `309145` | `0x23BA` / `309147` | `0x23BC` / `309149` | `0x23BE` / `309151` |
| 81 | `0x23C0` / `309153` | `0x23C2` / `309155` | `0x23C4` / `309157` | `0x23C6` / `309159` | `0x23C8` / `309161` | `0x23CA` / `309163` |
| 82 | `0x23CC` / `309165` | `0x23CE` / `309167` | `0x23D0` / `309169` | `0x23D2` / `309171` | `0x23D4` / `309173` | `0x23D6` / `309175` |
| 83 | `0x23D8` / `309177` | `0x23DA` / `309179` | `0x23DC` / `309181` | `0x23DE` / `309183` | `0x23E0` / `309185` | `0x23E2` / `309187` |
| 84 | `0x23E4` / `309189` | `0x23E6` / `309191` | `0x23E8` / `309193` | `0x23EA` / `309195` | `0x23EC` / `309197` | `0x23EE` / `309199` |
| 85 | `0x23F0` / `309201` | `0x23F2` / `309203` | `0x23F4` / `309205` | `0x23F6` / `309207` | `0x23F8` / `309209` | `0x23FA` / `309211` |
| 86 | `0x23FC` / `309213` | `0x23FE` / `309215` | `0x2400` / `309217` | `0x2402` / `309219` | `0x2404` / `309221` | `0x2406` / `309223` |
| 87 | `0x2408` / `309225` | `0x240A` / `309227` | `0x240C` / `309229` | `0x240E` / `309231` | `0x2410` / `309233` | `0x2412` / `309235` |
| 88 | `0x2414` / `309237` | `0x2416` / `309239` | `0x2418` / `309241` | `0x241A` / `309243` | `0x241C` / `309245` | `0x241E` / `309247` |
| 89 | `0x2420` / `309249` | `0x2422` / `309251` | `0x2424` / `309253` | `0x2426` / `309255` | `0x2428` / `309257` | `0x242A` / `309259` |
| 90 | `0x242C` / `309261` | `0x242E` / `309263` | `0x2430` / `309265` | `0x2432` / `309267` | `0x2434` / `309269` | `0x2436` / `309271` |
| 91 | `0x2438` / `309273` | `0x243A` / `309275` | `0x243C` / `309277` | `0x243E` / `309279` | `0x2440` / `309281` | `0x2442` / `309283` |
| 92 | `0x2444` / `309285` | `0x2446` / `309287` | `0x2448` / `309289` | `0x244A` / `309291` | `0x244C` / `309293` | `0x244E` / `309295` |
| 93 | `0x2450` / `309297` | `0x2452` / `309299` | `0x2454` / `309301` | `0x2456` / `309303` | `0x2458` / `309305` | `0x245A` / `309307` |
| 94 | `0x245C` / `309309` | `0x245E` / `309311` | `0x2460` / `309313` | `0x2462` / `309315` | `0x2464` / `309317` | `0x2466` / `309319` |
| 95 | `0x2468` / `309321` | `0x246A` / `309323` | `0x246C` / `309325` | `0x246E` / `309327` | `0x2470` / `309329` | `0x2472` / `309331` |
| 96 | `0x2474` / `309333` | `0x2476` / `309335` | `0x2478` / `309337` | `0x247A` / `309339` | `0x247C` / `309341` | `0x247E` / `309343` |
| 97 | `0x2480` / `309345` | `0x2482` / `309347` | `0x2484` / `309349` | `0x2486` / `309351` | `0x2488` / `309353` | `0x248A` / `309355` |
| 98 | `0x248C` / `309357` | `0x248E` / `309359` | `0x2490` / `309361` | `0x2492` / `309363` | `0x2494` / `309365` | `0x2496` / `309367` |
| 99 | `0x2498` / `309369` | `0x249A` / `309371` | `0x249C` / `309373` | `0x249E` / `309375` | `0x24A0` / `309377` | `0x24A2` / `309379` |
| 100 | `0x24A4` / `309381` | `0x24A6` / `309383` | `0x24A8` / `309385` | `0x24AA` / `309387` | `0x24AC` / `309389` | `0x24AE` / `309391` |
| 101 | `0x24B0` / `309393` | `0x24B2` / `309395` | `0x24B4` / `309397` | `0x24B6` / `309399` | `0x24B8` / `309401` | `0x24BA` / `309403` |
| 102 | `0x24BC` / `309405` | `0x24BE` / `309407` | `0x24C0` / `309409` | `0x24C2` / `309411` | `0x24C4` / `309413` | `0x24C6` / `309415` |
| 103 | `0x24C8` / `309417` | `0x24CA` / `309419` | `0x24CC` / `309421` | `0x24CE` / `309423` | `0x24D0` / `309425` | `0x24D2` / `309427` |
| 104 | `0x24D4` / `309429` | `0x24D6` / `309431` | `0x24D8` / `309433` | `0x24DA` / `309435` | `0x24DC` / `309437` | `0x24DE` / `309439` |
| 105 | `0x24E0` / `309441` | `0x24E2` / `309443` | `0x24E4` / `309445` | `0x24E6` / `309447` | `0x24E8` / `309449` | `0x24EA` / `309451` |
| 106 | `0x24EC` / `309453` | `0x24EE` / `309455` | `0x24F0` / `309457` | `0x24F2` / `309459` | `0x24F4` / `309461` | `0x24F6` / `309463` |
| 107 | `0x24F8` / `309465` | `0x24FA` / `309467` | `0x24FC` / `309469` | `0x24FE` / `309471` | `0x2500` / `309473` | `0x2502` / `309475` |
| 108 | `0x2504` / `309477` | `0x2506` / `309479` | `0x2508` / `309481` | `0x250A` / `309483` | `0x250C` / `309485` | `0x250E` / `309487` |
| 109 | `0x2510` / `309489` | `0x2512` / `309491` | `0x2514` / `309493` | `0x2516` / `309495` | `0x2518` / `309497` | `0x251A` / `309499` |
| 110 | `0x251C` / `309501` | `0x251E` / `309503` | `0x2520` / `309505` | `0x2522` / `309507` | `0x2524` / `309509` | `0x2526` / `309511` |
| 111 | `0x2528` / `309513` | `0x252A` / `309515` | `0x252C` / `309517` | `0x252E` / `309519` | `0x2530` / `309521` | `0x2532` / `309523` |
| 112 | `0x2534` / `309525` | `0x2536` / `309527` | `0x2538` / `309529` | `0x253A` / `309531` | `0x253C` / `309533` | `0x253E` / `309535` |
| 113 | `0x2540` / `309537` | `0x2542` / `309539` | `0x2544` / `309541` | `0x2546` / `309543` | `0x2548` / `309545` | `0x254A` / `309547` |
| 114 | `0x254C` / `309549` | `0x254E` / `309551` | `0x2550` / `309553` | `0x2552` / `309555` | `0x2554` / `309557` | `0x2556` / `309559` |
| 115 | `0x2558` / `309561` | `0x255A` / `309563` | `0x255C` / `309565` | `0x255E` / `309567` | `0x2560` / `309569` | `0x2562` / `309571` |
| 116 | `0x2564` / `309573` | `0x2566` / `309575` | `0x2568` / `309577` | `0x256A` / `309579` | `0x256C` / `309581` | `0x256E` / `309583` |
| 117 | `0x2570` / `309585` | `0x2572` / `309587` | `0x2574` / `309589` | `0x2576` / `309591` | `0x2578` / `309593` | `0x257A` / `309595` |
| 118 | `0x257C` / `309597` | `0x257E` / `309599` | `0x2580` / `309601` | `0x2582` / `309603` | `0x2584` / `309605` | `0x2586` / `309607` |
| 119 | `0x2588` / `309609` | `0x258A` / `309611` | `0x258C` / `309613` | `0x258E` / `309615` | `0x2590` / `309617` | `0x2592` / `309619` |
| 120 | `0x2594` / `309621` | `0x2596` / `309623` | `0x2598` / `309625` | `0x259A` / `309627` | `0x259C` / `309629` | `0x259E` / `309631` |
| 121 | `0x25A0` / `309633` | `0x25A2` / `309635` | `0x25A4` / `309637` | `0x25A6` / `309639` | `0x25A8` / `309641` | `0x25AA` / `309643` |
| 122 | `0x25AC` / `309645` | `0x25AE` / `309647` | `0x25B0` / `309649` | `0x25B2` / `309651` | `0x25B4` / `309653` | `0x25B6` / `309655` |
| 123 | `0x25B8` / `309657` | `0x25BA` / `309659` | `0x25BC` / `309661` | `0x25BE` / `309663` | `0x25C0` / `309665` | `0x25C2` / `309667` |
| 124 | `0x25C4` / `309669` | `0x25C6` / `309671` | `0x25C8` / `309673` | `0x25CA` / `309675` | `0x25CC` / `309677` | `0x25CE` / `309679` |
| 125 | `0x25D0` / `309681` | `0x25D2` / `309683` | `0x25D4` / `309685` | `0x25D6` / `309687` | `0x25D8` / `309689` | `0x25DA` / `309691` |
| 126 | `0x25DC` / `309693` | `0x25DE` / `309695` | `0x25E0` / `309697` | `0x25E2` / `309699` | `0x25E4` / `309701` | `0x25E6` / `309703` |
| 127 | `0x25E8` / `309705` | `0x25EA` / `309707` | `0x25EC` / `309709` | `0x25EE` / `309711` | `0x25F0` / `309713` | `0x25F2` / `309715` |
| 128 | `0x25F4` / `309717` | `0x25F6` / `309719` | `0x25F8` / `309721` | `0x25FA` / `309723` | `0x25FC` / `309725` | `0x25FE` / `309727` |
| 129 | `0x2600` / `309729` | `0x2602` / `309731` | `0x2604` / `309733` | `0x2606` / `309735` | `0x2608` / `309737` | `0x260A` / `309739` |
| 130 | `0x260C` / `309741` | `0x260E` / `309743` | `0x2610` / `309745` | `0x2612` / `309747` | `0x2614` / `309749` | `0x2616` / `309751` |
| 131 | `0x2618` / `309753` | `0x261A` / `309755` | `0x261C` / `309757` | `0x261E` / `309759` | `0x2620` / `309761` | `0x2622` / `309763` |
| 132 | `0x2624` / `309765` | `0x2626` / `309767` | `0x2628` / `309769` | `0x262A` / `309771` | `0x262C` / `309773` | `0x262E` / `309775` |
| 133 | `0x2630` / `309777` | `0x2632` / `309779` | `0x2634` / `309781` | `0x2636` / `309783` | `0x2638` / `309785` | `0x263A` / `309787` |
| 134 | `0x263C` / `309789` | `0x263E` / `309791` | `0x2640` / `309793` | `0x2642` / `309795` | `0x2644` / `309797` | `0x2646` / `309799` |
| 135 | `0x2648` / `309801` | `0x264A` / `309803` | `0x264C` / `309805` | `0x264E` / `309807` | `0x2650` / `309809` | `0x2652` / `309811` |
| 136 | `0x2654` / `309813` | `0x2656` / `309815` | `0x2658` / `309817` | `0x265A` / `309819` | `0x265C` / `309821` | `0x265E` / `309823` |
| 137 | `0x2660` / `309825` | `0x2662` / `309827` | `0x2664` / `309829` | `0x2666` / `309831` | `0x2668` / `309833` | `0x266A` / `309835` |
| 138 | `0x266C` / `309837` | `0x266E` / `309839` | `0x2670` / `309841` | `0x2672` / `309843` | `0x2674` / `309845` | `0x2676` / `309847` |
| 139 | `0x2678` / `309849` | `0x267A` / `309851` | `0x267C` / `309853` | `0x267E` / `309855` | `0x2680` / `309857` | `0x2682` / `309859` |
| 140 | `0x2684` / `309861` | `0x2686` / `309863` | `0x2688` / `309865` | `0x268A` / `309867` | `0x268C` / `309869` | `0x268E` / `309871` |
| 141 | `0x2690` / `309873` | `0x2692` / `309875` | `0x2694` / `309877` | `0x2696` / `309879` | `0x2698` / `309881` | `0x269A` / `309883` |
| 142 | `0x269C` / `309885` | `0x269E` / `309887` | `0x26A0` / `309889` | `0x26A2` / `309891` | `0x26A4` / `309893` | `0x26A6` / `309895` |
| 143 | `0x26A8` / `309897` | `0x26AA` / `309899` | `0x26AC` / `309901` | `0x26AE` / `309903` | `0x26B0` / `309905` | `0x26B2` / `309907` |
| 144 | `0x26B4` / `309909` | `0x26B6` / `309911` | `0x26B8` / `309913` | `0x26BA` / `309915` | `0x26BC` / `309917` | `0x26BE` / `309919` |
| 145 | `0x26C0` / `309921` | `0x26C2` / `309923` | `0x26C4` / `309925` | `0x26C6` / `309927` | `0x26C8` / `309929` | `0x26CA` / `309931` |
| 146 | `0x26CC` / `309933` | `0x26CE` / `309935` | `0x26D0` / `309937` | `0x26D2` / `309939` | `0x26D4` / `309941` | `0x26D6` / `309943` |
| 147 | `0x26D8` / `309945` | `0x26DA` / `309947` | `0x26DC` / `309949` | `0x26DE` / `309951` | `0x26E0` / `309953` | `0x26E2` / `309955` |
| 148 | `0x26E4` / `309957` | `0x26E6` / `309959` | `0x26E8` / `309961` | `0x26EA` / `309963` | `0x26EC` / `309965` | `0x26EE` / `309967` |
| 149 | `0x26F0` / `309969` | `0x26F2` / `309971` | `0x26F4` / `309973` | `0x26F6` / `309975` | `0x26F8` / `309977` | `0x26FA` / `309979` |
| 150 | `0x26FC` / `309981` | `0x26FE` / `309983` | `0x2700` / `309985` | `0x2702` / `309987` | `0x2704` / `309989` | `0x2706` / `309991` |
| 151 | `0x2708` / `309993` | `0x270A` / `309995` | `0x270C` / `309997` | `0x270E` / `309999` | `0x2710` / `310001` | `0x2712` / `310003` |
| 152 | `0x2714` / `310005` | `0x2716` / `310007` | `0x2718` / `310009` | `0x271A` / `310011` | `0x271C` / `310013` | `0x271E` / `310015` |
| 153 | `0x2720` / `310017` | `0x2722` / `310019` | `0x2724` / `310021` | `0x2726` / `310023` | `0x2728` / `310025` | `0x272A` / `310027` |
| 154 | `0x272C` / `310029` | `0x272E` / `310031` | `0x2730` / `310033` | `0x2732` / `310035` | `0x2734` / `310037` | `0x2736` / `310039` |
| 155 | `0x2738` / `310041` | `0x273A` / `310043` | `0x273C` / `310045` | `0x273E` / `310047` | `0x2740` / `310049` | `0x2742` / `310051` |
| 156 | `0x2744` / `310053` | `0x2746` / `310055` | `0x2748` / `310057` | `0x274A` / `310059` | `0x274C` / `310061` | `0x274E` / `310063` |
| 157 | `0x2750` / `310065` | `0x2752` / `310067` | `0x2754` / `310069` | `0x2756` / `310071` | `0x2758` / `310073` | `0x275A` / `310075` |
| 158 | `0x275C` / `310077` | `0x275E` / `310079` | `0x2760` / `310081` | `0x2762` / `310083` | `0x2764` / `310085` | `0x2766` / `310087` |
| 159 | `0x2768` / `310089` | `0x276A` / `310091` | `0x276C` / `310093` | `0x276E` / `310095` | `0x2770` / `310097` | `0x2772` / `310099` |
| 160 | `0x2774` / `310101` | `0x2776` / `310103` | `0x2778` / `310105` | `0x277A` / `310107` | `0x277C` / `310109` | `0x277E` / `310111` |
| 161 | `0x2780` / `310113` | `0x2782` / `310115` | `0x2784` / `310117` | `0x2786` / `310119` | `0x2788` / `310121` | `0x278A` / `310123` |
| 162 | `0x278C` / `310125` | `0x278E` / `310127` | `0x2790` / `310129` | `0x2792` / `310131` | `0x2794` / `310133` | `0x2796` / `310135` |
| 163 | `0x2798` / `310137` | `0x279A` / `310139` | `0x279C` / `310141` | `0x279E` / `310143` | `0x27A0` / `310145` | `0x27A2` / `310147` |
| 164 | `0x27A4` / `310149` | `0x27A6` / `310151` | `0x27A8` / `310153` | `0x27AA` / `310155` | `0x27AC` / `310157` | `0x27AE` / `310159` |
| 165 | `0x27B0` / `310161` | `0x27B2` / `310163` | `0x27B4` / `310165` | `0x27B6` / `310167` | `0x27B8` / `310169` | `0x27BA` / `310171` |
| 166 | `0x27BC` / `310173` | `0x27BE` / `310175` | `0x27C0` / `310177` | `0x27C2` / `310179` | `0x27C4` / `310181` | `0x27C6` / `310183` |
| 167 | `0x27C8` / `310185` | `0x27CA` / `310187` | `0x27CC` / `310189` | `0x27CE` / `310191` | `0x27D0` / `310193` | `0x27D2` / `310195` |
| 168 | `0x27D4` / `310197` | `0x27D6` / `310199` | `0x27D8` / `310201` | `0x27DA` / `310203` | `0x27DC` / `310205` | `0x27DE` / `310207` |
| 169 | `0x27E0` / `310209` | `0x27E2` / `310211` | `0x27E4` / `310213` | `0x27E6` / `310215` | `0x27E8` / `310217` | `0x27EA` / `310219` |
| 170 | `0x27EC` / `310221` | `0x27EE` / `310223` | `0x27F0` / `310225` | `0x27F2` / `310227` | `0x27F4` / `310229` | `0x27F6` / `310231` |
| 171 | `0x27F8` / `310233` | `0x27FA` / `310235` | `0x27FC` / `310237` | `0x27FE` / `310239` | `0x2800` / `310241` | `0x2802` / `310243` |
| 172 | `0x2804` / `310245` | `0x2806` / `310247` | `0x2808` / `310249` | `0x280A` / `310251` | `0x280C` / `310253` | `0x280E` / `310255` |
| 173 | `0x2810` / `310257` | `0x2812` / `310259` | `0x2814` / `310261` | `0x2816` / `310263` | `0x2818` / `310265` | `0x281A` / `310267` |
| 174 | `0x281C` / `310269` | `0x281E` / `310271` | `0x2820` / `310273` | `0x2822` / `310275` | `0x2824` / `310277` | `0x2826` / `310279` |
| 175 | `0x2828` / `310281` | `0x282A` / `310283` | `0x282C` / `310285` | `0x282E` / `310287` | `0x2830` / `310289` | `0x2832` / `310291` |
| 176 | `0x2834` / `310293` | `0x2836` / `310295` | `0x2838` / `310297` | `0x283A` / `310299` | `0x283C` / `310301` | `0x283E` / `310303` |
| 177 | `0x2840` / `310305` | `0x2842` / `310307` | `0x2844` / `310309` | `0x2846` / `310311` | `0x2848` / `310313` | `0x284A` / `310315` |
| 178 | `0x284C` / `310317` | `0x284E` / `310319` | `0x2850` / `310321` | `0x2852` / `310323` | `0x2854` / `310325` | `0x2856` / `310327` |
| 179 | `0x2858` / `310329` | `0x285A` / `310331` | `0x285C` / `310333` | `0x285E` / `310335` | `0x2860` / `310337` | `0x2862` / `310339` |
| 180 | `0x2864` / `310341` | `0x2866` / `310343` | `0x2868` / `310345` | `0x286A` / `310347` | `0x286C` / `310349` | `0x286E` / `310351` |
| 181 | `0x2870` / `310353` | `0x2872` / `310355` | `0x2874` / `310357` | `0x2876` / `310359` | `0x2878` / `310361` | `0x287A` / `310363` |
| 182 | `0x287C` / `310365` | `0x287E` / `310367` | `0x2880` / `310369` | `0x2882` / `310371` | `0x2884` / `310373` | `0x2886` / `310375` |
| 183 | `0x2888` / `310377` | `0x288A` / `310379` | `0x288C` / `310381` | `0x288E` / `310383` | `0x2890` / `310385` | `0x2892` / `310387` |
| 184 | `0x2894` / `310389` | `0x2896` / `310391` | `0x2898` / `310393` | `0x289A` / `310395` | `0x289C` / `310397` | `0x289E` / `310399` |
| 185 | `0x28A0` / `310401` | `0x28A2` / `310403` | `0x28A4` / `310405` | `0x28A6` / `310407` | `0x28A8` / `310409` | `0x28AA` / `310411` |
| 186 | `0x28AC` / `310413` | `0x28AE` / `310415` | `0x28B0` / `310417` | `0x28B2` / `310419` | `0x28B4` / `310421` | `0x28B6` / `310423` |
| 187 | `0x28B8` / `310425` | `0x28BA` / `310427` | `0x28BC` / `310429` | `0x28BE` / `310431` | `0x28C0` / `310433` | `0x28C2` / `310435` |
| 188 | `0x28C4` / `310437` | `0x28C6` / `310439` | `0x28C8` / `310441` | `0x28CA` / `310443` | `0x28CC` / `310445` | `0x28CE` / `310447` |
| 189 | `0x28D0` / `310449` | `0x28D2` / `310451` | `0x28D4` / `310453` | `0x28D6` / `310455` | `0x28D8` / `310457` | `0x28DA` / `310459` |
| 190 | `0x28DC` / `310461` | `0x28DE` / `310463` | `0x28E0` / `310465` | `0x28E2` / `310467` | `0x28E4` / `310469` | `0x28E6` / `310471` |
| 191 | `0x28E8` / `310473` | `0x28EA` / `310475` | `0x28EC` / `310477` | `0x28EE` / `310479` | `0x28F0` / `310481` | `0x28F2` / `310483` |
| 192 | `0x28F4` / `310485` | `0x28F6` / `310487` | `0x28F8` / `310489` | `0x28FA` / `310491` | `0x28FC` / `310493` | `0x28FE` / `310495` |
| 193 | `0x2900` / `310497` | `0x2902` / `310499` | `0x2904` / `310501` | `0x2906` / `310503` | `0x2908` / `310505` | `0x290A` / `310507` |
| 194 | `0x290C` / `310509` | `0x290E` / `310511` | `0x2910` / `310513` | `0x2912` / `310515` | `0x2914` / `310517` | `0x2916` / `310519` |
| 195 | `0x2918` / `310521` | `0x291A` / `310523` | `0x291C` / `310525` | `0x291E` / `310527` | `0x2920` / `310529` | `0x2922` / `310531` |
| 196 | `0x2924` / `310533` | `0x2926` / `310535` | `0x2928` / `310537` | `0x292A` / `310539` | `0x292C` / `310541` | `0x292E` / `310543` |
| 197 | `0x2930` / `310545` | `0x2932` / `310547` | `0x2934` / `310549` | `0x2936` / `310551` | `0x2938` / `310553` | `0x293A` / `310555` |
| 198 | `0x293C` / `310557` | `0x293E` / `310559` | `0x2940` / `310561` | `0x2942` / `310563` | `0x2944` / `310565` | `0x2946` / `310567` |
| 199 | `0x2948` / `310569` | `0x294A` / `310571` | `0x294C` / `310573` | `0x294E` / `310575` | `0x2950` / `310577` | `0x2952` / `310579` |
| 200 | `0x2954` / `310581` | `0x2956` / `310583` | `0x2958` / `310585` | `0x295A` / `310587` | `0x295C` / `310589` | `0x295E` / `310591` |

### 2.6 预留与不支持口径

- 维护模式状态、继电器实际屏蔽状态、K1~K4最终逻辑报警动作均由CPU2真实发布；协议38起仅维护模式会使K1~K4最终逻辑动作返回0，内部阈值和锁存继续计算，人工或强制上下行不再隐式屏蔽。
- K1~K4物理触点反馈地址标记为`reserved/not_supported`，固定0不能证明继电器物理动作成功。
- 命令118/119已实现为退出维护和清除全部继电器锁存报警；能力位0~4均为1，当前掩码为`0x0000001F`。
- 现有HH/H/L/LL条件状态、四路继电器阈值和唯一AO电流修正值使用表内既有地址，不重复建立。

### 2.7 维护要求

新增字段时只能使用对应功能块的空地址或新功能块；已发布地址不得移动或改作无关含义。修改后必须同步CPU2/CPU3地址头、组表与解析、CPU3轮询、外部LTD从站、上位机目录和本表，并提升共享契约兼容号。
